# 공조 압축기 Electrical Fault (전기 이상) 대응 가이드라인

**문서 번호**: MNT-GUIDE-004  
**최종 수정일**: 2024-11-15  
**적용 설비**: 클린룸 A동 공조용 스크류 압축기 (M-001 ~ M-030)  
**작성 부서**: 설비관리팀

---

## 1. 전기 이상 발생 기준

다음 조건 중 하나 이상 충족 시 Electrical Fault로 판정한다.

- 인버터 이상 경보 발생 (과전류, 과전압, 저전압, 과열, 지락 등)
- 압축기 모터 운전 전류 **정격 전류 대비 120% 초과** 또는 **70% 미만**
- 전원 공급 전압 **정격 대비 ±10% 이상** 편차
- 제어반 내 차단기(NFB) 트립
- 시스템이 자동으로 anomaly_flag = 1 또는 maintenance_required = 1 알림 발생

> **안전 주의사항**: 전기 이상은 감전, 화재 위험이 있다. 제어반 내부 점검 시 반드시 **절연 장갑 착용** 후 작업하며, 고압 부위(인버터 DC 버스)는 전원 차단 후 **5분 이상 방치** 후 작업한다. 비전문 인력이 인버터 내부를 임의로 점검하는 것을 금지한다.

---

## 2. 즉각 조치 순서 (알림 수신 후 15분 이내)

### STEP 1 — 현장 확인 (알림 수신 즉시)
- 제어반 외부에서 인버터 디스플레이의 에러 코드를 확인한다.
  - 주요 에러 코드 목록은 제어반 내부 부착 매뉴얼 참조
- 제어반 내부에서 차단기(NFB) 트립 여부를 확인한다.
- 설비 주변에서 탄 냄새, 연기, 스파크 흔적을 확인한다.
  - 탄 냄새·연기 확인 시: 즉시 설비 전원 차단 후 업체 긴급 출동 요청

### STEP 2 — 인버터 에러 코드 확인 및 초기화 시도 (5분 이내)
- 인버터 에러 코드를 기록한다.
- 아래 에러 코드에 해당하면 **현장 초기화 가능** (전원 차단 후 5분 대기 → 재투입):
  - 과전압(OV): 전압 스파이크에 의한 일시적 트립
  - 저전압(UV): 순간 정전에 의한 일시적 트립
  - 과열(OH): 인버터 주변 온도 확인 후 냉각 팬 작동 확인
- 아래 에러 코드는 **현장 초기화 금지**, 즉시 업체 연락:
  - 지락(GF·EF): 전기 계통 절연 불량
  - 과전류(OC): 모터 또는 인버터 내부 문제
  - 인버터 내부 오류(CPU, 메모리 에러 등)

### STEP 3 — 전원 공급 상태 점검 (10분 이내)
- 수·배전반에서 해당 회로의 공급 전압을 측정한다 (정격: 3상 380V ± 10%).
- 3상 전압 불평형 여부를 확인한다 (불평형 기준: 2% 이내).
- 전력 품질 이상(고조파, 순간 전압 강하) 여부를 전력 모니터링 시스템에서 확인한다.

### STEP 4 — 모터 상태 점검
- 모터 절연 저항을 측정한다 (기준: 1 MΩ 이상, 0.5 MΩ 미만 시 모터 교체 검토).
- 모터 각 상 전류 불평형 여부를 확인한다.
- 모터 냉각 팬 동작 상태를 점검한다.

### STEP 5 — 에스컬레이션 판단

| 조건 | 조치 |
|---|---|
| 탄 냄새·연기·스파크 확인 | 즉시 전원 차단, 소화기 대기, 업체 긴급 출동 요청 |
| 지락·과전류 에러 코드 | 전원 차단 후 업체 점검 요청 (재기동 금지) |
| 모터 절연 저항 0.5 MΩ 미만 | 설비 정지 후 모터 교체 요청 |
| 3상 전압 불평형 2% 초과 | 수·배전반 담당자에게 전력 공급 점검 요청 |
| 인버터 초기화 후 동일 에러 재발 | 인버터 교체 요청 |

---

## 3. 임시 조치 후 모니터링 기준

- 인버터 초기화 후 재기동 시 30분간 운전 전류, 전압, 에러 발생 여부 집중 모니터링
- 동일 에러가 재발하면 즉시 설비 정지 및 업체 연락
- 조치 내용 및 에러 코드를 수리 이력 시스템에 기록

---

## 4. 복구 절차 (수리 완료 후)

1. 인버터 교체 또는 수리 완료 후 절연 저항 측정으로 안전 확인
2. 무부하 시운전 10분 후 전류·전압 정상 범위 확인
3. 정격 부하 운전 중 30분간 인버터 온도, 운전 전류 모니터링
4. 클린룸 공조 복귀 후 온도·습도·차압 기준값 확인
5. 수리 이력 시스템에 에러 코드, 조치 내용, 교체 부품 기록
6. 설비팀장 및 전기 담당자 최종 확인 서명 후 정상 운전 복귀

---

## 5. 반복 발생 기준 및 에스컬레이션

- **동일 설비에서 30일 이내 2회 이상** 동일 에러 코드 발생 시: 전력 품질 정밀 진단 및 인버터 교체 검토
- **전압 불평형이 반복**될 경우: 수·배전반 전체 점검 요청
- **3년 이상 된 인버터**에서 반복 발생 시: 예방적 인버터 교체 검토

---

## 6. 관련 담당 업체

전기 이상 관련 수리는 **전기·인버터 전문 업체**에 의뢰한다.  
야간 발생 시 야간 전용 긴급 연락처를 사용한다.  
업체 정보는 수리 업체 연락처 문서(CONTACT-001)를 참조한다.
